
## 1. The Augmented System Definition

To estimate the unmeasured disturbances dynamically, the EKF must treat them as states. We augment the state vector by appending the disturbance vector $d$. We assume the disturbances follow a random walk model ($\dot{d} = 0$), meaning they are driven purely by process noise.

$\alpha_{ext} = \frac{1}{R_{ext}}$ (External envelope conductance)
$\alpha_{int} = \frac{1}{R_{int}}$ (Internal mass conductance)
 $\beta_{air} = \frac{1}{C_{air}}$ (Inverse thermal mass of air)
$\beta_{mass} = \frac{1}{C_{mass}}$ (Inverse thermal mass of structure)

**The Augmented State Vector ($x_a$):**
$$x_a = \begin{bmatrix} T_{in} \\ T_m \\ W_{in} \\ C_{in} \\ d_T \\ d_W \\ N_{occ} \\ \alpha_{ext} \\ \alpha_{int} \\ \beta_{air} \\ \beta_{mass} \end{bmatrix} = \begin{bmatrix} x_1 \\ x_2 \\ x_3 \\ x_4 \\ x_5 \\ x_6 \\ x_7 \\ x_8 \\ x_9 \\ x_{10} \\ x_{11} \end{bmatrix}$$


**Physical States:**

$$\dot{x}_1 = x_{10} \Big( x_8(T_{out} - x_1) + x_9(x_2 - x_1) + x_7 \cdot q_{person} + \rho_{air} c_p u (T_s - x_1) + x_5 \Big)$$

$$\dot{x}_2 = x_{11} \Big( x_9(x_1 - x_2) \Big)$$

$$\dot{x}_3 = x_{10} \cdot c_p \Big( x_7 \cdot g_{w,person} + \rho_{air} u (W_s - x_3) + x_6 \Big)$$

$$\dot{x}_4 = x_{10} \cdot \rho_{air} \cdot c_p \Big( x_7 \cdot g_{co2,person} + u (C_s - x_4) \Big)$$

**Disturbance & Occupancy States:**

$$\dot{x}_5 = 0 \quad (d_T)$$

$$\dot{x}_6 = 0 \quad (d_W)$$

$$\dot{x}_7 = 0 \quad (N_{occ})$$
$$\dot{x}_8 = 0 \quad (\alpha_{ext})$$
$$\dot{x}_9 = 0 \quad (\alpha_{int})$$
$$\dot{x}_{10} = 0 \quad (\beta_{air})$$
$$\dot{x}_{11} = 0 \quad (\beta_{mass})$$


## 2. Linearization: The Continuous Jacobians

To implement the EKF, we must calculate the continuous-time Jacobian matrix $F = \frac{\partial f}{\partial x}$, evaluated at the current state estimate $\hat{x}_{k-1}$ and control input $u_{k-1}$.

Given our 11-state vector, $F$ is an $11 \times 11$ matrix. Because states 5 through 11 are modeled as random walks ($\dot{x}_i = 0$), the bottom seven rows of $F$ are strictly zero. We only need to calculate the partial derivatives for the top four rows (the physical states).

**Non-Zero Elements of Row 1 (Indoor Air Temperature, $x_1$):**

$$F_{1,1} = \frac{\partial \dot{x}_1}{\partial x_1} = x_{10}(-x_8 - x_9 - \rho_{air} c_p u)$$
$$F_{1,2} = \frac{\partial \dot{x}_1}{\partial x_2} = x_{10} x_9$$
$$F_{1,5} = \frac{\partial \dot{x}_1}{\partial x_5} = x_{10}$$
$$F_{1,7} = \frac{\partial \dot{x}_1}{\partial x_7} = x_{10} \cdot q_{person}$$
$$F_{1,8} = \frac{\partial \dot{x}_1}{\partial x_8} = x_{10}(T_{out} - x_1)$$
$$F_{1,9} = \frac{\partial \dot{x}_1}{\partial x_9} = x_{10}(x_2 - x_1)$$
$$F_{1,10} = \frac{\partial \dot{x}_1}{\partial x_{10}} = x_8(T_{out} - x_1) + x_9(x_2 - x_1) + x_7 . q_{per} + \rho_{air} c_p u(T_s - x_1) + x_5$$

**Non-Zero Elements of Row 2 (Thermal Mass Temperature, $x_2$):**

$$F_{2,1} = \frac{\partial \dot{x}_2}{\partial x_1} = x_{11} x_9$$
$$F_{2,2} = \frac{\partial \dot{x}_2}{\partial x_2} = -x_{11} x_9$$
$$F_{2,9} = \frac{\partial \dot{x}_2}{\partial x_9} = x_{11}(x_1 - x_2)$$
$$F_{2,11} = \frac{\partial \dot{x}_2}{\partial x_{11}} = x_9(x_1 - x_2)$$

**Non-Zero Elements of Row 3 (Indoor Humidity Ratio, $x_3$):**
$$F_{3,3} = \frac{\partial \dot{x}_3}{\partial x_3} = -x_{10} \cdot c_p \cdot \rho_{air} \cdot u$$
$$F_{3,6} = \frac{\partial \dot{x}_3}{\partial x_6} = x_{10} \cdot c_p$$
$$F_{3,7} = \frac{\partial \dot{x}_3}{\partial x_7} = x_{10} \cdot c_p \cdot g_{w,person}$$
$$F_{3,10} = \frac{\partial \dot{x}_3}{\partial x_{10}} = c_p \Big( x_7 \cdot g_{w,person} + \rho_{air} u (W_s - x_3) + x_6 \Big)$$

**Non-Zero Elements of Row 4 (Indoor $CO_2$ Concentration, $x_4$):**

$$F_{4,4} = \frac{\partial \dot{x}_4}{\partial x_4} = -x_{10} \cdot \rho_{air} \cdot c_p \cdot u$$
$$F_{4,7} = \frac{\partial \dot{x}_4}{\partial x_7} = x_{10} \cdot \rho_{air} \cdot c_p \cdot g_{co2,person}$$
$$F_{4,10} = \frac{\partial \dot{x}_4}{\partial x_{10}} = \rho_{air} \cdot c_p \Big( x_7 \cdot g_{co2,person} + u (C_s - x_4) \Big)$$

_(All other elements in the $11 \times 11$ matrix are exactly 0).

**The Measurement Matrix ($H$)**

Assuming you are reading standard sensors ($T_{in}, W_{in}, C_{in}$), your measurement vector $z_k$ maps directly to states 1, 3, and 4. $H$ is a static $3 \times 11$ matrix:

$$H = \begin{bmatrix} 1 & 0 & 0 & 0 & 0 & 0 & 0 & 0 & 0 & 0 & 0 \\ 0 & 0 & 1 & 0 & 0 & 0 & 0 & 0 & 0 & 0 & 0 \\ 0 & 0 & 0 & 1 & 0 & 0 & 0 & 0 & 0 & 0 & 0 \end{bmatrix}$$

## 3. Discretization

To run the EKF algorithm digitally, we convert $F_c$ to the discrete state transition matrix $\Phi_k$.

Using the Forward Euler approximation and your sampling time $T_s$:

$$\Phi_k = I_{11 \times 11} + F_c T_s$$

When translating this into your simulation environment, ensure the variable controlling the time delta $T_s$ is intrinsically linked to the simulation's time index array rather than acting as a floating scalar. If it detaches from the simulation index, the integration of the random walk disturbances ($d_T, d_W, N_{occ}$) will accumulate compounding errors, severely degrading the filter's covariance tracking.

## 4. The EKF Algorithm

With $\Phi_k$ and $H$ defined, the standard EKF executes in a continuous two-step loop.

#### Phase 1: Predict (A Priori)

1. **State Prediction:** Propagate the state forward using the non-linear physics equations.
$$\hat{x}_{k\vert{}k-1} = \hat{x}_{k-1\vert{}k-1} + f(\hat{x}_{k-1\vert{}k-1}, u_{k-1}) T_s$$
2. **Covariance Prediction:** Propagate the uncertainty forward.
$$P_{k\vert{}k-1} = \Phi_k P_{k-1\vert{}k-1} \Phi_k^T + Q$$

#### Phase 2: Update (A Posteriori)

1. **Calculate the Innovation (Residual):** The difference between what the sensors say and what the model predicted.
$$y_k = z_{meas,k} - H \hat{x}_{k\vert{}k-1}$$
2. **Calculate Innovation Covariance:**
$$S_k = H P_{k\vert{}k-1} H^T + R$$
3. **Calculate the Kalman Gain:** Determines whether to trust the model or the sensors.
$$K_k = P_{k\vert{}k-1} H^T S_k^{-1}$$
4. **State Update:** Correct the state estimate using the sensor residual.
$$\hat{x}_{k\vert{}k} = \hat{x}_{k\vert{}k-1} + K_k y_k$$
5. **Covariance Update:** Shrink the uncertainty based on the new information.
$$P_{k\vert{}k} = (I_{11 \times 11} - K_k H) P_{k\vert{}k-1}$$
# ## 5. Strategy for Process Noise Covariance ($Q$) Tuning

The Process Noise Covariance matrix ($Q$) is the most critical tuning parameter in a joint state-parameter EKF. Because we are asking the filter to estimate variables that change at vastly different speeds (from instantaneous human loads to stationary concrete mass), we must enforce **Time-Scale Separation**.

The $Q$ matrix tells the filter how much we expect a specific state to drift between time steps. We structure $Q$ as an $11 \times 11$ diagonal matrix, grouping the states into four distinct "speed" tiers:

$$Q = \text{diag}([q_1, q_2, q_3, q_4, q_5, q_6, q_7, q_8, q_9, q_{10}, q_{11}])$$
### Tier 1: The Core Physics (Ultra-Low Noise)
- **States:** $T_{in} (x_1), W_{in} (x_3), C_{in} (x_4)$
- **Magnitude:** **1e-6 to 1e-8**
- **Rationale:** The mathematical mass-balance and heat-balance equations are physically solid. We trust the model's prediction of the next temperature/concentration state almost entirely, provided the disturbances and parameters are accurate.
### Tier 2: The Fast Disturbances (High Noise)
- **States:** $d_T (x_5), d_W (x_6), N_{occ} (x_7)$
- **Magnitude:** **1e-1 to 1e-2**
- **Rationale:** People walk into rooms suddenly, and equipment turns on instantly. These states must be highly agile to absorb sudden, high-frequency spikes in the sensor residuals without warping the structural parameters.
### Tier 3: The Slow Parameters (Medium-Low Noise)
- **States:** $T_m (x_2), \alpha_{ext} (x_8), \alpha_{int} (x_9)$
- **Magnitude:** **1e-4 to 1e-5**
- **Rationale:** Wall mass temperatures and envelope conductances (affected by outside wind speed or interior VAV airflow convection) drift slowly over hours. Providing a moderate variance allows the EKF to track these diurnal (daily) shifts without jumping wildly at every momentary temperature anomaly.
### Tier 4: The Geologic Parameters (Micro Noise)
- **States:** $\beta_{air} (x_{10}), \beta_{mass} (x_{11})$
- **Magnitude:** **1e-8 to 1e-10**
- **Rationale:** The physical mass of the structure and the air volume do not change. We provide a microscopic variance so the EKF _can_ eventually shift these values if there is a persistent, long-term mathematical error, but it acts essentially as a frozen parameter during daily operation.